---
nombre: "Bomba de Infusión de Jeringa BeneFusion eSP con TIVA TCI de Uso Humano con Pantalla Táctil Capacitiva de 3.5 Pulgadas Mindray"
marca: "Mindray"
modelo: "BeneFusion eSP"
categoria: "humanos"
subcategoria: "Bombas de infusión"
imagen: "/images/equipo/bomba-de-infusion-de-jeringa-benefusion-esp-tiva-tci-mindray.jpg"
descripcionCorta: "Bomba de infusión de jeringa Mindray BeneFusion eSP con licencia TIVA/TCI, pantalla táctil capacitiva a color de 3.5 pulgadas, sistema de presión dinámica y precisión de hasta ±1.8 %."
precio: 49350
disponibilidad: "En stock"
destacado: false
order: 1
whatsappMensaje: "Hola, me interesa cotizar la Bomba de Infusión de Jeringa BeneFusion eSP con TIVA TCI de Uso Humano Mindray. ¿Podrían proporcionarme más información, precio y disponibilidad?"
especificaciones:
  - clave: "Pantalla"
    valor: "Táctil capacitiva a color de 3.5 pulgadas"
  - clave: "Precisión"
    valor: "≤ ±1.8 %"
  - clave: "Modos avanzados"
    valor: "TIVA y TCI (modo PCA opcional en la serie eSP)"
  - clave: "Modos de infusión"
    valor: "Velocidad, dosis, tiempo, secuencial, intermitente, carga de dosis, incremento/decremento y microinfusión"
  - clave: "Tipo de paciente"
    valor: "Adultos, pediátricos y neonatos"
  - clave: "Gestión de oclusión"
    valor: "Sistema de presión dinámica (DPS)"
  - clave: "Peso"
    valor: "≤ 1.6 kg"
  - clave: "Dimensiones"
    valor: "≤ 257 x 150 x 73 mm"
---

## Bomba de Infusión de Jeringa BeneFusion eSP con TIVA TCI de Uso Humano con Pantalla Táctil Capacitiva de 3.5 Pulgadas Mindray

La **bomba de infusión de jeringa Mindray BeneFusion eSP** es un equipo para administrar medicamentos de forma controlada en entornos hospitalarios y clínicos. Esta versión incluye la licencia para los modos TIVA (anestesia intravenosa total) y TCI (infusión controlada por objetivo), pensados para quirófano y servicios de anestesia.

Su pantalla táctil capacitiva a color de 3.5 pulgadas permite programar los parámetros de infusión de forma directa. Mindray indica una precisión de ≤ ±1.8 %, con un peso de hasta 1.6 kg y dimensiones de hasta 257 x 150 x 73 mm.

La bomba cuenta con SafeDose, un sistema de codificación por colores de los nombres de medicamentos, y con el sistema de presión dinámica (DPS), que muestra la presión de infusión en pantalla y alerta sobre una posible oclusión antes de que se interrumpa la infusión.

### Indicaciones de uso

- Infusión controlada de medicamentos con jeringa en pacientes adultos, pediátricos y neonatos.
- Anestesia intravenosa total (TIVA) e infusión controlada por objetivo (TCI), con la licencia incluida.
- Uso en quirófano, cuidados intensivos y otras áreas hospitalarias, bajo criterio del personal médico.

### Ventajas

- **Pantalla táctil capacitiva de 3.5 pulgadas:** programación ágil de los parámetros.
- **TIVA y TCI:** modos para anestesia intravenosa, con licencia incluida en esta versión.
- **Múltiples modos de infusión:** velocidad, dosis, tiempo, secuencial, intermitente, carga de dosis, incremento/decremento y microinfusión.
- **SmartRapid:** reduce el tiempo desde el encendido hasta la primera gota de medicamento.
- **Reintento automático:** permite reanudar la infusión con rapidez.
- **Medicamentos codificados por color:** facilita seleccionar y verificar el fármaco.
- **Compatibilidad con central de infusión:** se conecta al sistema BeneFusion nCS.

### Especificaciones técnicas

La información corresponde a la ficha técnica de la serie BeneFusion eSP de Mindray. Los modos TIVA, PCA y TCI son opcionales según el fabricante; esta versión se ofrece con licencia TIVA/TCI. La batería, los accesorios incluidos y los modelos de jeringa compatibles pueden variar según la configuración, por lo que le recomendamos confirmar con nosotros qué incluye su cotización.

### Criterios de selección

- Si realiza anestesia intravenosa, verifique que la licencia TIVA/TCI esté incluida en su cotización.
- Si necesita infundir líquidos con bolsa, consulte las bombas volumétricas de la serie BeneFusion eVP.
- Si maneja varias bombas, pregunte por la central BeneFusion nCS y los soportes para apilar equipos.
- Si trabaja con pacientes pediátricos o neonatales, confirme los protocolos y jeringas compatibles.

### Aplicaciones y sectores

- Quirófanos y servicios de anestesiología.
- Unidades de cuidados intensivos.
- Hospitales y clínicas con áreas de hospitalización y urgencias.

### ¿Por qué cotizar este equipo?

Si busca una bomba de jeringa con pantalla táctil capacitiva, modos TIVA y TCI y gestión de oclusión, la Mindray BeneFusion eSP es una opción a considerar. Escríbanos por WhatsApp para solicitar información, accesorios, precio y disponibilidad.