---
nombre: "Bomba Volumétrica de Infusión Veterinaria Mindray AniFM I1"
marca: "Mindray"
modelo: "AniFM I1"
categoria: "veterinarios"
subcategoria: "Bombas de infusión"
imagen: "/images/equipo/bomba-infusion-veterinaria-mindray-anifm-i1.png"
descripcionCorta: "Bomba de infusión veterinaria Mindray AniFM I1 con compensación de fatiga del tubo, detección de burbujas de 5 niveles y montaje en mesa, poste o jaula."
disponibilidad: "En stock"
destacado: false
order: 1
whatsappMensaje: "Hola, me interesa cotizar la Bomba Volumétrica de Infusión Veterinaria Mindray AniFM I1. ¿Podrían proporcionarme más información, precio y disponibilidad?"
especificaciones:
  - clave: "Tipo de equipo"
    valor: "Bomba de infusión veterinaria"
  - clave: "Compensación de fatiga del tubo"
    valor: "Ayuda a mantener la precisión tras uso prolongado o repetido del tubo de infusión"
  - clave: "Gestión de oclusiones"
    valor: "Detecta oclusiones y reanuda la infusión automáticamente al resolverse"
  - clave: "Detección de burbujas de aire"
    valor: "5 niveles de sensibilidad"
  - clave: "Opciones de montaje"
    valor: "Sobremesa, poste y jaula"
  - clave: "Protección"
    valor: "IP44, resistente a impactos y caídas"
  - clave: "Operación"
    valor: "Cambio de velocidad de flujo con un solo toque"
---

## Bomba Volumétrica de Infusión Veterinaria Mindray AniFM I1

La **bomba de infusión veterinaria Mindray AniFM I1** está diseñada para administrar fluidos y medicamentos por vía intravenosa en pacientes de clínicas y hospitales veterinarios. Pertenece a la línea AniFM de Mindray Animal Medical y combina funciones de seguridad con una operación sencilla para el trabajo diario en hospitalización, cirugía y cuidados intensivos.

Una de sus características principales es la compensación de fatiga del tubo, que ayuda a conservar la precisión de la infusión cuando el equipo se utiliza durante periodos largos o con el mismo tubo de forma repetida. También gestiona las oclusiones causadas, por ejemplo, por un doblez del tubo o por la presión del animal: detecta la oclusión, libera el exceso de presión y reinicia la infusión de forma automática cuando se resuelve.

La AniFM I1 incluye detección de burbujas de aire con 5 niveles de sensibilidad para ajustar la alarma al tamaño de las burbujas y reducir falsas alertas. Además, su enchufe de corriente está en el costado izquierdo, una posición que ayuda a evitar que el paciente muerda el cable.

### Indicaciones de uso

- Administración controlada de fluidos y medicamentos por infusión intravenosa en pacientes veterinarios.
- Terapia de fluidos en hospitalización y cuidados intensivos.
- Infusiones durante procedimientos quirúrgicos y anestésicos.
- Uso en mesa, en poste de suero o sujeta a la jaula del paciente.

### Ventajas

- **Mayor seguridad:** detección de burbujas de aire con 5 niveles de sensibilidad y gestión automática de oclusiones.
- **Precisión sostenida:** la compensación de fatiga del tubo ayuda a mantener la exactitud en infusiones prolongadas.
- **Instalación flexible:** se puede colocar sobre una mesa, en un poste o sujetar a la jaula.
- **Resistencia:** cuenta con protección IP44 y está diseñada para resistir impactos y caídas.
- **Operación ágil:** permite cambiar el flujo con un solo toque, sin detener ni reiniciar la infusión, y cuenta con guía rápida en el panel derecho.
- **Diseño pensado para animales:** el conector de corriente lateral reduce el riesgo de que el cable sea mordido.

### Aplicaciones y sectores

- Clínicas y hospitales veterinarios.
- Áreas de hospitalización y cuidados intensivos veterinarios.
- Quirófanos y salas de recuperación.
- Centros veterinarios que requieren infusión controlada en pequeñas especies.

### ¿Por qué cotizar este equipo?

Si busca una bomba de infusión veterinaria con funciones de seguridad y opciones flexibles de montaje, la Mindray AniFM I1 es una opción a considerar para su clínica. Escríbanos por WhatsApp para solicitar información, precio y disponibilidad.