---
nombre: "Oxímetro de Pulso Veterinario Mindray PM-60 Vet con Pantalla TFT 2.4″"
marca: "Mindray"
modelo: "PM-60 Vet"
categoria: "veterinarios"
subcategoria: "Oximetría"
imagen: "/images/equipo/oximetro-pulso-veterinario-mindray-pm-60-vet.png"
descripcionCorta: "Oxímetro de pulso veterinario Mindray PM-60 Vet, compacto y ligero, con pantalla TFT a color de 2.4 pulgadas, modo puntual y continuo y memoria de pacientes."
disponibilidad: "En stock"
destacado: false
order: 1
whatsappMensaje: "Hola, me interesa cotizar el Oxímetro de Pulso Veterinario Mindray PM-60 Vet con pantalla TFT 2.4″. ¿Podrían proporcionarme más información, precio y disponibilidad?"
especificaciones:
  - clave: "Tipo de equipo"
    valor: "Oxímetro de pulso portátil"
  - clave: "Pantalla"
    valor: "TFT a color de 2.4 pulgadas, resolución de 320 x 240"
  - clave: "Parámetros"
    valor: "SpO2 y frecuencia de pulso, con curva pletismográfica"
  - clave: "Modos de uso"
    valor: "Medición puntual y monitoreo continuo"
  - clave: "Memoria"
    valor: "96 horas de tendencias de un paciente o 4,000 registros de hasta 99 pacientes"
  - clave: "Alimentación"
    valor: "Batería de iones de litio recargable o pilas AA alcalinas"
  - clave: "Dimensiones"
    valor: "55 x 120 x 30 mm"
  - clave: "Peso"
    valor: "300 g como máximo, con batería"
---

## Oxímetro de Pulso Veterinario Mindray PM-60 Vet con Pantalla TFT 2.4″

El **oxímetro de pulso veterinario Mindray PM-60 Vet** es un equipo compacto para medir la saturación de oxígeno (SpO2) y la frecuencia de pulso en consulta, cirugía, recuperación y hospitalización. Su tamaño reducido y su peso de 300 g como máximo, con batería, lo hacen fácil de llevar en la bata, en la mesa de exploración o en visitas a domicilio.

La pantalla TFT a color de 2.4 pulgadas muestra las lecturas de SpO2 y pulso, además de una curva pletismográfica, y permite ajustar el brillo para ahorrar batería. El equipo ofrece alarmas visuales y sonoras ajustables y puede trabajar en dos modos: medición puntual, para revisiones rápidas, y monitoreo continuo, para seguimiento durante un periodo más largo.

Su memoria permite guardar hasta 96 horas de tendencias de un paciente en modo continuo, o 4,000 registros de hasta 99 pacientes en modo puntual. Los datos almacenados se pueden exportar a una computadora con un cable de comunicación. El oxímetro puede funcionar con batería de iones de litio recargable o con pilas AA alcalinas, según las necesidades de autonomía de cada clínica.

### Indicaciones de uso

- Medición de SpO2 y frecuencia de pulso en revisiones clínicas.
- Vigilancia durante procedimientos, anestesia y recuperación.
- Seguimiento de pacientes en hospitalización.
- Uso en visitas a domicilio y consulta ambulatoria por su tamaño compacto.

### Ventajas

- **Portátil y ligero:** mide 55 x 120 x 30 mm y pesa 300 g como máximo, con batería.
- **Lectura clara:** pantalla TFT a color de 2.4 pulgadas con brillo ajustable y curva pletismográfica.
- **Dos modos de trabajo:** medición puntual para revisiones rápidas y monitoreo continuo para seguimiento.
- **Memoria de pacientes:** guarda tendencias o registros de varios pacientes y permite exportar los datos a una computadora.
- **Alarmas ajustables:** avisos visuales y sonoros configurables.
- **Alimentación flexible:** funciona con batería recargable de iones de litio o con pilas AA alcalinas.
- **Ahorro de energía:** incluye modo de espera automático y apagado automático seleccionable.

### Especificaciones técnicas

El PM-60 cumple con los requisitos de la serie IEC 60601 y tiene protección tipo BF contra desfibrilación y protección IPX2 contra líquidos, según el folleto técnico de Mindray. Opera entre 0 y 40 °C y se puede almacenar entre -20 y 60 °C. Los sensores y accesorios pueden variar según la versión, por lo que le recomendamos confirmar con nosotros qué sensor incluye su cotización para el tipo de pacientes que atiende.

### Aplicaciones y sectores

- Clínicas y hospitales veterinarios.
- Consultorios veterinarios de pequeñas especies.
- Servicios de veterinaria a domicilio y ambulatorios.
- Quirófanos, recuperación y hospitalización.

### ¿Por qué cotizar este equipo?

Si busca un oxímetro de pulso veterinario portátil, con pantalla a color, modos puntual y continuo y memoria de pacientes, el Mindray PM-60 Vet es una opción a considerar para su clínica. Escríbanos por WhatsApp para solicitar información, precio y disponibilidad.